# Мини-HAZOP и замечания инженера АСУ ТП

Источник уточнений: рабочий файл инженера АСУ ТП Андрея по сценариям и авариям, 06.08.2026. Документ фиксирует требования, реализуемые в учебной модели; эксплуатационные действия на реальном объекте определяются утверждённым технологическим регламентом и производственными инструкциями.

## Пять базовых учебных сценариев

| Сценарий | Исходное отклонение или цель | Ключевая последовательность | Критерий завершения в агрегированной модели |
|---|---|---|---|
| Пуск установки ЭЛОУ-АВТ | Холодная установка, К-1 не заполнена | Подача из ЭЛОУ насосом Н-20 непосредственно в К-1 → уровень не ниже 20% → плавный разогрев → стабилизация уровня | Т-1 не ниже 300°C с допуском 2°C; Т-1 не выше 365°C; L-1 в рабочем диапазоне |
| Аварийный останов печей | Требуется прекратить нагрев без коксования змеевиков | Закрыть топливные линии → подтвердить погасание пламени → горячая циркуляция → сброс пара → останов насосов после охлаждения | Температура ниже безопасного порога останова, давление снижается, подача сырья отсечена |
| Останов колонны К-1 | Плановое снижение нагрузки атмосферного блока | Плавно снизить сырьё и нагрев → горячая циркуляция → прекратить подачу пара → погасить печи → сохранить остаточный уровень | Куб К-1: около 15%, 100-150°C; К-2 остаётся в горячей циркуляции |
| Ликвидация роста давления К-1 | P-1 достигает 0,4 МПа и продолжает расти | Проверить уровень Е-1 и дренаж воды → снизить нагрев → снизить сырьё → открыть сброс на факел | Давление стабилизировано ниже порога ПАЗ 0,48 МПа |
| Горячая циркуляция К-1 | Требуется безопасно снять нагрузку без застывания мазута | Снизить сырьё до 60% → плавно охлаждать → при 300°C включить байпасную циркуляцию → погасить печи → циркулировать до 100°C | Циркуляция устойчива, температура не опускается ниже 100°C |

## Мини-HAZOP ключевых аварий

| Узел / отклонение | Возможные причины | Последствия | Контроль и защитные барьеры | Действия оператора в тренажёре |
|---|---|---|---|---|
| Н-20 / нет расхода сырья | Отказ насоса, потеря питания, закрытие V-1 при работающем насосе | Работа на закрытую задвижку, сухой нагрев, коксование и прогар змеевика | Контроль положения V-1, расхода и температуры; блокировка сухого хода; нулевая оценка за закрытие V-1 при работающем Н-20 | Снизить нагрев, исключить сухой ход, перевести К-1 и К-2 на горячую циркуляцию, при росте давления выполнить сброс, связаться с ЦУП |
| П-1 / прогар змеевика | Перегрев, отсутствие расхода, форсированный разогрев, завышенная уставка | Пожар, разгерметизация, выброс горячего продукта | TIRSA 10a/12a, сигнализация высокой температуры, ПАЗ, контроль плавности уставки | Немедленно погасить печь, отсечь топливо, подать пар в камеру сгорания, закрыть вход и выход П-1, снизить нагрузку П-2, связаться с ЦУП |
| V-2 / не открывается | Механическое зависание, отказ воздуха КИПиА, отказ исполнительного механизма | Рост давления и разрыв К-1 | PIRSA 9a/11a/13a, сигнализация 0,4 МПа, ПАЗ 0,48 МПа, альтернативный сброс в К-2 | Снизить нагрев и подачу в П-3, выполнить альтернативный сброс, при неэффективности подготовить полный останов, связаться с ЦУП |

## Правила деблокировки ПАЗ

- Приоритетные позиции учебной панели: LIRSA 1a, LIRSA 2a, LIRSA 2д и LIRSA 3a.
- Перед каждой установкой или снятием деблокировки оператор обязан позвонить дежурному инженеру.
- Одно подтверждение звонка разрешает ровно одну операцию; после неё разрешение аннулируется.
- Включение и снятие деблокировки записываются в журнал действий и журнал аудита.
- Номер дежурного инженера задаётся переменной окружения `DUTY_ENGINEER_PHONE`; учебное значение по умолчанию — 24-45.

## Принятые шкалы и допуски

| Параметр | Значение |
|---|---:|
| Полная шкала уровня кубовой части К-1 | 2000 мм = 100% |
| Полная шкала уровня кубовой части К-2 | 4000 мм = 100% |
| Допуск зачёта достижения температурной уставки | ±2°C |
| Предупреждение по давлению К-1 | 0,40 МПа |
| Порог ПАЗ по давлению К-1 | 0,48 МПа |
| Максимальная температура рабочего разогрева | 365°C |
